---
status: 调查中
severity: P1
opened: 2026-11-06
---

# BUG-035：串在回路里的装置只有 25 A/10 s 包络，未定义短路电流耐受

> 严重级别：P1（重要）｜发现：2026-11-06｜状态：调查中

## 症状

POD-1 是**串在 16 A 插座回路里的通流装置**（铜排直通 + 0.5 mΩ 分流器）。SA 给出的电气包络只有
「25 A/10 s 不损坏」；SQA 的 `V-006` 也只验到 25 A/10 s 与 16 A 连续 4 h 温升。

但回路短路时，故障电流会流经本装置直到上游断路器分断（典型 5–10 倍额定、分断时间 0.1–10 s 量级，
视断路器曲线；工频短路可达数百安）。**没有任何一条需求或验证项覆盖「故障电流流经装置时不得起火/熔焊/炸裂」**。
SA 只把"短路保护功能"划归上游设备——那是**功能归属**，不等于**耐受责任**；装置本身仍是通流路径的一部分。

## 根因（假设）

"保护不由我做"被误读成"故障电流与我无关"。架构稿把短路整条放进「边界外」，SQA 又照架构稿的边界写判据，
于是两侧一起漏——这是**边界定义缺口**在 V&V 侧的典型传导：边界外的东西连"我能不能扛住"都不问了。

## 暴露的失败类

边界外 ≠ 无责任：凡装置**物理上位于**某条故障路径中（通流、通压、承力），即使功能不在范围内，也必须定义
"承受而不失效/不造成次生灾害"的耐受指标。横切排查：其余产物里凡"上游负责 X"的表述，逐条问"X 发生时我扛不扛得住"。

## 复现

```sh
cd company-workspace/.dsh-company/deliverables/2026-11-06-portable-overload-detection-v4/drafts
grep -nE "短路|耐受|熔焊" sa-architecture.md   # → 只有"边界外：短路保护归上游"
grep -nE "短路|耐受|熔焊" sqa-vv.md           # → 只在故障注入里出现，无故障电流耐受项
grep -n "25 A/10 s" sa-architecture.md sqa-vv.md
```

## 修复关联

- preset 侧：`system-architect` 的硬软检查表加"通流/承力路径的**故障电流/故障载荷耐受**必须单独定义"；
  `system-qa` 的 V&V 必查清单加"边界外但物理在路径内的量，是否有耐受判据"。
- 业务侧：需要断路器曲线或客户现场分断时间作为输入，否则只能给保守包络。

## 已修判定

- 新增机械判据：产物若声明"串在通流回路"，必须出现"故障电流/短路耐受/分断时间"之一的量化表述，否则红；
- 新跑一轮 E2E 的 SA 稿给出耐受包络（含依据来源或标【待证】），SQA 有对应验证项（含样机破坏性试验与判据）；
- 两个 preset 的技能改动带 keyless 断言 + 红证。
